<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <title>Synthetic Inverter Return-to-Service Checklist v2.4</title>
  <link rel="stylesheet" href="document.css">
</head>
<body>
  <section class="page cover">
    <span class="synthetic-banner">Synthetic demo document · Not for field use</span>
    <div class="cover-mark">R</div>
    <h1>Inverter Cooling-System Return-to-Service Checklist</h1>
    <p class="cover-subtitle">Maintenance Release Control · SD-8400 / Fault A12</p>
    <dl class="cover-meta">
      <dt>Document</dt><dd>FPL-CHK-INV-RTS-024</dd>
      <dt>Version</dt><dd>2.4</dd>
      <dt>Effective</dt><dd>July 8, 2026</dd>
      <dt>Status</dt><dd>Approved — Synthetic</dd>
      <dt>Owner</dt><dd>Commissioning &amp; Maintenance (Synthetic)</dd>
    </dl>
    <div class="doc-footer"><span>FPL-CHK-INV-RTS-024 · v2.4</span><span>Page 1 of 2</span></div>
  </section>

  <section class="page">
    <div class="doc-header"><strong>Cooling-System Return-to-Service</strong><span>Acceptance criteria</span></div>
    <span class="synthetic-banner">Synthetic demo document · Not for field use</span>
    <h2>3. Return-to-service acceptance criteria</h2>
    <p class="lead">Complete every applicable item before releasing an SD-8400 inverter from an A12 Maintenance Hold. An acknowledged alarm is not evidence that the underlying condition has cleared.</p>

    <ol class="step-list">
      <li>Record the authorized inspection or maintenance disposition, including any obstruction removed and any qualified work performed.</li>
      <li>Confirm intake screens, exhaust openings, guards, and the exterior cooling-air path are clear and restored to their approved configuration.</li>
      <li>Confirm fan feedback is present and stable. After fan command is stable at or above 80 percent, verify command/feedback variance remains at or below 5 percentage points for ten continuous minutes.</li>
      <li>Confirm no new A12 event occurs during the ten-minute verification interval and no abnormal fan noise or vibration is reported.</li>
      <li>Obtain control-room authorization, record the release, and monitor the next loaded operating interval for recurrence.</li>
    </ol>

    <div class="callout warning"><strong>Do not release:</strong> If any acceptance criterion is unmet, feedback is missing or unstable, variance remains above 5 percentage points, or A12 repeats, retain Maintenance Hold and escalate to qualified maintenance.</div>

    <div class="signature-line"><span>Field inspection / maintenance</span><span>Control-room release</span></div>
    <div class="doc-footer"><span>FPL-CHK-INV-RTS-024 · v2.4</span><span>Page 2 of 2</span></div>
  </section>
</body>
</html>
